Study for failure analysis EAF 313/2024 “Intempsive opening of the switch 52C5 of S/E Miraflores” Date of issue: 08-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 18/07/2024 Time 17:57 Disconnected consumption (MW) 5.90 Prior system demand (MW) 1065.8 Percentage of disconnection 0.06 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Identification affected installation Installation name Switch 52C5 of S/E Miraflores / ET01T0058SE013T007 (*) Installation type Cell nominal voltage 13.8 kV Segment Zone transmission Affected installation CGE Transmission S.A. RUT 77.465.741-k Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 17, Las Condes. c. Identification of the missing element Protection system of the cloth C5 of S/E Miraflores Fault / ET01T0058 The C5 cloth and its protection system are not registered in the Coordinator's Infotechnical Platform. d.1 Origin and cause of the fault The automatic opening of the S/E Miraflores 52C5 switch, associated with the Mico 3 feeder of this substation, by means of the operation of its protection of overcurrent timed phase, during the transfer of load associated with the Chorrillos feeder (C2 hand) by protection audit work, according to SD N°2024070478. d.2 Physical Phenomenon: DIS2: Overload. d.3 Repeatation: Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in installations of the same owner: 33 faults have been produced in installations of the same owner with a similar physical phenomenon (approved), during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: HORA FALLA ID FALLA FALLA FALLA FALLA FALLA FALLACRECTIVATIVE ACTIONS CPS will be carried out by the company. n of the T1 of forced disconnection SE Ovalle, where it is analyzed if it is possible to allow the company CGE Transmission S.A. EAF 338-2022 bar 23 kV N°1 of 28-08-22 09:08 transient overload, which would give reaction time does not indicate corrective actions to S/E Ovalle to perform generation or long-term detachment. transfers avoiding future unwanted operations of ET1”. Untimely opening The company CGE Transmission S.A EAF 339-2022 30-08-22 12:52 The company CGE Transmission S.A notes: “Do not apply”. 52B3 switch states: “Do not apply”. Pucón The company CGE Transmission S.A. Company CGE Transmission S.A 433-2022 27-11-22 12:17 The company CGE Transmission S.A notes: “Do not apply”. 66/23 kV of S/E indicates: “Do not apply”. Pucón The company CGE Transmission S.A. indicates that it has carried out revision of the parameters of adjustment of the operated protection, and analysis of the fault detectors associated to opening of the distance protection of the S.A phenomenon of the S.A.S.A.A.A.A.S.A.A.D.D.D.D. during the S.D.D. 52/23 of the S. , due to the incursion of the apparent impedance towards zone 1 in moments after the opening of the cloth B2 of S/E Paine. The company CGE Transmission S.A. indicates that it does not apply. The company Opening of the company Energía Pacífico S.A. does not indicate actions Energía Pacífico S.A. does not indicate EAF 440-2022 switch 52B2 of 03-12-22 19:58 corrective in the short term. The company CGE S.A. does not indicate corrective actions in the short term S/E Paine corrective actions in the short term. The company CGE Transmission S.A. does not indicate corrective actions in the long term. The company CGE Transmission S.A. indicates that, with the aim to avoid unwanted operation of the opening of the differential protection 87T at the time of energization The company CGE Transmission S.A. EAF 440-2022 switch 52B2 of 03-12-22 19:58 of the transformer T1 of S/E Graneros, it is proceeded to indicate that it does not apply. S/E Pain reset differential threshold associated to the power of Inrush, decreasing, decreasing of Inrush, decreasing its value. S/E San Clemente carried out. Opening of the company CGE Transmission S.A. EAF 459-2022 switch 52BT1 of 11-12-22 21:24 The company CGE Transmission S.A. indicates that it does not apply. S/E Regulator Rapel The company CGE Transmission S.A. points out that it is managed Forced disconnection The company CGE Transmission S.A. the revision and synchronization of the protection equipment, EAF 460-2022 bar 15 kV of S/E 12-12-22 20:26 does not indicate corrective actions of SD N°202117652, programmed for the 24-01- Long-term Manzano. 2023. HORA FALLA ID NAME FALLA DATE FALLA CORRECTIVE ACTIONS CP CORRECTIVE ACTIONS LP FALLA The company CGE Transmission S.A. indicates as corrective measure that has been adopted as a rule this company CGE Transmission S.A. type of manoeuvres in parallel, during the time of indicates that it does not apply actions MTPO Major Line Disconnects, reason CAGE S.A. The company CGE S.A. does not indicate term actions. short term corrective. CGE Transmission S.A. points out that in consideration of the Opening of the difference in the current observed by the relay SEL-587 CGE Transmission S.A. points out that EAF 468-2022 switch 52BT of 15-12-22 15:41 in the Winding 1 and Winding 2, associated with the transformer does not apply. S/E Paniahue of S/E Paniahue, will be carried out revision of the protection scheme. CGE Transmission S.A. points out that it was coordinated with the Opening of the CGE dispatch Distribution to lower the consumptions CGE Transmission S.A. indicates that EAF 486-2022 switch 52CT of 22-12-22 12:23 of the transformer, and that the time correction will be carried out does not apply. S/E San Clemente of the Control Form 5 of the cloth CT. The company STS S.A. indicates: In the case of change of the topology of the network and this involves the closure of the switch 52B1 of S/E Nahuelbuta, leaving, leaving this opening of the STS does not indicate a STS/S. ales de la zona por control de transfer de la linea 66 kV Negrete - Central PE Los Buenos Aires. - The company CGE Transmitación - The company CGE Transmitación S.A. points out that “it is not S.A. indicates that “it is not considered” corrective actions in the short term. consider” corrective actions Failure in line 66 kV - Copelec Ltda. indicates that “it does not apply” to indicate actions in the long term. EAF 005-2023 04-01-23 19:29 Monterrico - Parral corrective actions in the short term. - CGE S.A., Copelec Ltda. and - CGE S.A. and Luzparral Transmitación S.A. does not indicate Luzparral Transmission S.A., not corrective actions in the short term. They indicate corrective actions in the long term. Opening The company CGE Transmission S.A. Intempitive of the company CGE Transmission S.A. company CGE Transmission S.A. indicates that they do not apply EAF 088-2023 switch 52BT1 of 21-02-23 20:44 indicates that they do not apply corrective actions of short term. S/E San Vicente of correctives in the long term. Tagua Tagua SAGESA indicates that during the second semester of the company CGE Transmission indicates that they will be incorporated Forced Disconnect 2023 will carry out the replacement of the additional elements of frequency and steps EAF 127-2023 of bar 66 kV N°1 of 14-03-23 10:43 switch 52BT1 of the EDAC, to be presented in the registers S/E Colonel Central Substation Colonel, by sequential and oscillographicals. a new team that ensures greater reliability. Companies Arauco Bioenergy S.A., CGE Transmission S.A., CGE Transmission of Eolic Park Lebu-Toro SpA and EAF 216-2023 of line 66 kV 18-05-23 22:25 S.A., Eolic Park Lebu-Toro SpA, Frontel S.A.A., S.A. EGE S. sa CGE Transmission S.A. untimely of the EAF 404-2023 12-09-23 19:29 necessary readjustments of the installations, as indicated not corrective actions of switch 52ET of ECAP approved for S/E Pucón by increase of long term. S/E Pucón capacity. Automatic opening EAF 546-2023 of the switch 52CT 27-12-23 10:24 Not indicated. Not indicated. of S/E The Manzano Opening CGE Transmission S.A informs: “The load is monitored and the EAF 548-2023 27-12-24 20:42 carry out transfers with the aim to decrease the Not indicated. 52CT1 switch of load in the system”. S/E Mandinga HORA FALLA ID NAME FALLA DATE FALLA ACTIONS CORRECTIVE ACTIONS CP ACTIONS LP FALLA The company CGE Transmission S.A. notes: “The day 04-01-2024 has been carried out under the Course Forzoo Switch N°2024001639, by means of which the increase of auto-opening effects of PAC3 will be allowed for operation CCT3. The automatic opening EAF 005-2024 of the switch 52CT 05-01-24 08:57 Not indicated. Not indicated. of S/E The Manzano Automatic opening EAF 044-2024 of the switch 52CT 02-02-24 19:36 Not indicated. Not indicated. of S/E El Manzano The company CGE Transmission S.A. indicates: “After investigating with personnel of segment of distribution about the origin of the untimely increases of load in SE El Manzano, it has been determined that these are due to the fact that during the climatic contingency that occurred in April 2023 the distribution network was affected by those events , Automatic opening by the above was transferred part of the load of the EAF 050-2024 of the switch 52CT 06-02-24 08:30 No. Feeder El Carmen de SE Las Cabras al feder El de S/E El Manzano Estero de SE El Manzano, in principle it was considered that the transfer would be about 50 A, however, in the last months this cargo transferred to the 80A. The entire Stropology was normalized from the Cab to the Cab. only a segment of Dx of CGE, which causes the disconnection of the operation of Paño BT1 of SE San Vicente de Tagua Tagua transformer N°1 was due to an operation due to overload due to EAF 054-2024 66/15 kV of S/E San 07-02-24 19:18 untimely increase of load recorded by Not indicated. Vicente de Tagua transformer T1 of this substation and it is requested that Tagua take the corresponding measures aimed at avoiding overload Transformers product of transfers in network Dx”. CGE Transmission S.A. indicates the following: “After determining a failure point in the LT Maule - San Miguel, proceed immediately to perform the action CGE Transmission S.A. indicates that correcting of the line. See report “2024000536 540 553 “do not apply” execute actions 579 ANNEX V attention Falla LT Maule Talca 07-02-2024. corrective in the long term. It is proposed as a preventive measure the implementation Arauco Bioenergy S.A. indicates of element of overcurrent phase in digital relays that are not needed. ca the following: EAF 057-2024 of the line 2x66 kV 07-02-24 19:56 extremes on the lines Maule - Talca, Maule - San Miguel “does not apply, since the fault was in Maule - Talca and San Miguel - Talca for the purpose of avoiding damage to third party installations and lines during rapid transitory processes such as Transelec protections occurred in the event analyzed in this report.” Arauco Bioenergy SpA. indicates that “they are not needed” CGE S.A. does not indicate corrective actions in the short term. corrective actions in the long term. Transelec S.A. indicates the following: “It does not apply, since the fault was in third party installations and Transelec protections operated correctly.” CGE S.A. does not indicate corrective actions in the short term. The company CGE Transmission S.A. indicates that: “It communicates to segment of Dx of CGE, which caused the company CGE Transmission operation of Páño BT1 of SE San Vicente de Tagua Tagua S.A.A. order T1 of this substation and it is requested that San Vicente de Tagua take the corresponding measures in order to avoid the company Chilquinta Tagua the overload Transformers product of Distribution S.A. does not indicate transfers in network Dx”. corrective actions. The company Chilquinta Distribution S.A. does not indicate corrective actions. Automatic opening The company CGE Transmission S.A. EAF 069-2024 of the switch 52CT 12-02-24 20:22 The company CGE Transmission S.A. indicates that “does not apply”. notes that it does not apply. of S/E El Manzano