Study for fault analysis EAF 312/2024 “On-line failure 44 kV Los Angeles - Cerro Negro” Date of issue: 08-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 18/07/2024 Time 13:50 Disconnected consumptions (MW) 3.30 Prior system demand (MW) 10719.56 Percentage of disconnection 0.031 % Rating Overhead does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name Line 44 kV Catemu - Los Angeles / LT059CI1TR02T007T0057T0057 Installation type Line Nominal voltage 44 kV Segment Dedicated Transmission Owner Affected installation Chilquinta Transmission S.A. RUT 77.402.187-6 Legal Representative Francisco Mualim Tietz Address Av. Argentina N°1, floor 9, Valparaiso, Valparaiso Region. c. Identification of the missing element Name of the affected element Line 44 kV Los Angeles - Cerro Negro / LT001ísTR01L0072ST010072 Owner Company N. d.1 Origin and cause of failure There was the automatic opening of the S/E Catemu 52F1 switch, associated with line 44 kV Catemu - Los Angeles, due to the operation of its protection of residual overcurrent timed against a fault in line 44 kV Los Angeles - Cerro Negro, due to the loss of insulation in structure No.21. d.2 Physical Phenomenon: DIS1: Loss of insulation (*) (*) The Physical Phenomenon determined by the National Electric Coordinator, based on the information provided by the company Chilquinta Transmitación S.A. The company Chilquinta Transmitación S.A. refers photographic background on the loss of insulation in structure No21, owned by Compañía Minera Cerro Negro, with evidence of discharges in the insulator of support and disk of the chain of insulators of the lateral right phase. d.3 Repetition: Repetition Phenomenon during physical installation has not been affected: This installation has not been affected 24 mobile installations. No faults have occurred in installations of the same owner with the same physical phenomenon, during the last 24 mobile months: Number of faults (no matter how physical phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 electric phenomenon PR51N: Protection of residual timed overcurrent. e. Details of the installation, equipment or element where the failure occurred The affected element in this event corresponds to line 44 kV Los Angeles - Cerro Negro, which has a length of 7.4 km, is composed by naked driver, with a capacity of 16.6 MVA (at 25oC with nominal voltage sun) and its entry into operation was in 1940, according to what was reported by its owner on the Infotechnical platform. In this regard, the company Minera Cerro Negro S.A., does not attach information of the maintenances of this installation during the last 24 months. f. Urban or rural location according to DS 327/1997 does not apply. g. Proposition of the owner regarding the origin of the failure Not reported. h. Comuna Date of this installation during the last 24 months. a de la información al Coordinador 48 hour report 5 day report Coordinated (20-07-2024) (25-07-2024) Chilquinta Transmission S.A. 19-07-2024 25-07-2024 Company Minera Cerro Negro S.A. Not shipped Not shipped 2. Description of equipment affected to. Generation system b. Transmission system Affected Element Segment Time Dec. Time Norm. Line 44 kV Catemu - Los Angeles ST Dedicated Catemu - Los Angeles 13:50 17:05 Bar 44 kV of Tap Off Los Angeles ST Dedicated - 13:50 20:51 Line 44 kV Los Angeles - Cerro Negro ST Dedicated Los Angeles - Cerro Negro 13:50 20:51 Bar 44 kV of S/E Cerro Negro ST Dedicated - 13:50 20:51 c. Consumption Sub-station Feeder/ Comuna Los Empresos H. H. H. Peño Consumption Affected Dec. Dispon. (MW) Bar 44 kV of S/E Cerro Negro ST Dedicado - 13:50 20:51 c. Erro - Minera Cerro Negro Libre 3.30 7.02 7.02 23.2 Black Customers Regulated : MWh Free Clients : 23.2 MWh Total : 23.2 MWh - The amounts and schedules indicated correspond to the information provided by the company Chilquinta Transmission S.A. - Expected recovery curve v/s real recovery. No differences are observed between the expected recovery schedules and actual recovery for the affected consumptions. - Average recovery speed. Power Speed Range Speed (MW) Recovery (h) First 80 % (MW/h) First 2.64 7.02 0.38 Last 20 % 0.66 7.02 0.09 100 % Total 3.30 7.02 0.47 4. Description of the configurations at the moments before and after failure Demand of the system prior to failure: 10719.56 MW Frequency Regulation Distributed Frequency Control in the National Electrical System, prior to failure, using the Angostura (U3), Colbún (U2), El Toro (U2, U3 and U4) and Ralco. Physical phenomenon: OPE6 (Fault in third party installations). Element: TX3 (Set line insulation). Electrical phenomenon: PR51N (Protection of over residual timed current). Operation of switches: Opera as expected. Observations: “According to the patrol carried out with remote piloted aircraft system (RPAS) to the electrical installations proper to the Minera, it was possible to locate and identify the physical phenomenon that caused the electrical failure, which was caused by the loss of insulation with evidence of discharges in the support insulator and disk chain of insulators of the right side phase of structure N°21A of line 44 kV Los Angeles - Cerro Negro (ID1198), which is an integral part of the third party installations, in this case of our client Cerro Negro Minera.” The following additional information will be requested from the company Minera Cerro Negro S.A.: • Reports of 48 hours failure and of the 5th day with the corresponding level of detail associated with the event in analysis. In particular, refer the definitive cause of the affect of its consumption, as well as detailed The company Minera Cerro Negro S.A. does not report. c) Long-term corrective actions: The company Chilquinta Transmitación S.A. does not indicate corrective actions. The company Minera Cerro Negro S.A. does not report corrective actions. The company Minera Cerro Negro S.A. does not report corrective actions. The company Minera Cerro Negro S.A. does not report corrective actions. The company Minera Cerro Black S.A. does not report corrective actions in the long term: The company Chilquinta Transmitación S.A. does not report corrective actions. The company Minera Cerro Negro S.A. does not report corrective actions in the long term: The company Chilquinta Transmitación S.A. does not indicate corrective actions. The company does not report. The company Minera Cerro S.A.