Study for fault analysis EAF 311/2024 “Fault on line 110 kV Antillanca - Chirre” Date of issue: 07-08-2024 1. Detailed description of disturbance a. Date and Time of failure Date 17/07/2024 Time 16:59 Unconnected consumptions (MW) 5.85 Prior system demand (MW) 10361.26 Percentage of disconnection 0.060 % Rating Disconnect Not applicable (percentage of disconnection < 10%) b. Installation identification affected Installation name Installation line 110 kV Antillanca - Chirre / LT042CI1TR01T0003ST01T0003 Type of installation Installation Line Nominal voltage 110 kV Segmention Zone transmission Affected installation South Transmission System S.A. RUT 77.312.201-6 Legal representative Francisco Allen Address Manuel Bulnes N°441, Osorno. c. Identification of the missing element Name of the missing element Line 110 kV Antillanca - Chirre / LT042CI1TR01T0003ST01 To line 110 kV Antillanca - Chirre, by means of the operation of their respective protections of distance for faults to ground in first zone and directional comparison scheme (85C), respectively. The company STS S.A. declares that the operation of the protections mentioned above was due to the intervention of a bird in the framework of line 110 kV of S/E Antillanca, associated to the line 110 kV Antillanca - Chirre. d.2 Physical Phenomenon: ANI1: Action of animals, rodents or birds (by direct contact or another). The company STS S.A. sent the following background and proofs to prove the declared physical phenomenon: • Photographic Registry with date, time and coordinates UTM of the failure point. • Jury statement of the events occurred. • Maintenances of the last 24 months. • Number of times the installation has been affected by this cause. • Preventive managements carried out. d.3 Remission: Confirmation Physical Phenomenon in the affected installation: This installation has not been affected by a physical phenomenon 24 months. is of the same owner with a similar physical phenomenon, during the last 24 months mobile. Name Short Term Corrective Actions Long Term Corrective Actions STS S.A. performed the improvement of the starting criterion of the reconnection of the systems of protection of the cloths B3 and B4 of S/E Río Negro on August 19, 2022, according to the EAF 322_2022 application Neomancer N°202072664. Not indicated. It indicates that it will keep in investigation the behavior of both systems of protection of the cloth B4 of S/E Río Negro, since they presented behaviors dissimilar to this event. The company STS S.A. indicates that “does not apply” corrective actions The company STS S.A. indicates that “does not apply” EAF 349_2022 of short term. corrective actions long term. EAF 423_2022 The company STS S.A. notes: “do not apply”. The company STS S.S S.A. indicates: “It has corrected the connection of T/C of Neutro 23 kV of the transformer T1 of S/E SAF 25 of S/E S. S. S. 258 S. S. S. S. S. S. S. 2A. S. 2A. S.A. S. S. A and STS S.A. do not indicate EAF 272_2023 of short term. corrective actions of long term. South Transmission System S.A. points out EAF 500_2023 South Transmission System S.A. points out that “there is no”. EAF 525_2023 South Transmission System S.A. points out that “there is no”. South Transmission System S.A. points out that “there is no”. EAF 012_2024 Forced disconnection of the transformer 220/110 kV of S/E South Transmission System S.A. points out Antillanca that “there is no”. Number of faults (without importing Physical Phenomenon) in the same installation: There have been no faults in the same affected installation, during the last 24 months mobile. d.4 Electric phenomenon DI21N: Residual distance. e. Details of the installation, equipment or element where the failure occurred The element where the fault occurs corresponds to the line 110 kV Antillanca - Chirre, which, according to the date of its owner in the platform Infotechnical of the Coordinator, has been carried out. the last 24 months. f. Urban or rural location according to DS 327/1997 The SAESA companies indicate low and very low density. g. Proprietary proposal regarding the origin of the fault The company STS S.A. points out: “Greater Force”. h. Commune where the fault is presented 10301: Osorno. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (19-07-2024) (24-07-2024) South Transmission System S.A. (STS S.A.) 17-07-2024 25-07-2024 Hidroenersur S.A. 17-07-2024 Hydromoch S.A. 17-07-2024 22-07-2024 Summits SpA 17-07-2024 Licán SpA 17-07-2024 Unsented Electricity Company S.A. 17-07-2024 S.A. (SAESA) 17-07-2024 22-07-2024 2. Description of the equipment affected. Generation System Lossing Central Time Dec. Time Dec. anca - Chirre 110 kV ST Zonal - 16:59 17:04 - The times indicated correspond to the information reported by the company STS S.A. c. Consumptions Loss of % Feeder/ Customers H. H. H. Sub-station Comuna Consumption consumption Diaño Affectados Desc. Dispon. Norm. (MW) pre-fall Ranco Lake and Chirre Futahuente / E1 3.78 0.040 3781 16:59 17:04 17:04 Río Bueno Puyehue and Río Chirre Chiscaihue / E2 2.07 0.020 1125 16:59 17:04 17:04 Bueno Total: 5.85 MW 0.060 % 4906 - The amounts and times indicated correspond to the information provided by the companies STS S.A. and Sociedad Austral de Electricidad S.A. 3. Estimate of the energy not supplied. Real recovery There are no differences between the actual and expected recovery of the affected consumptions. - Average speed of recovery. - Range Power Time Speed (MW) Recovery (h) Recovery (MW/h) First 80 % 4.68 0.08 56.39 Last 20 % 1.17 0.08 14.10 100 % Total 5.85 0.08 70.48 4. Description of the configurations at the moments before and after the failure System demand prior to failure: 10361.26 MW Frequency Regulation Frequency control distributed in the pre-failure SEN, using the power stations El Toro (U3), El Toro (U4), Mujillones (IEM), Ralco (U1) and Ralco (U2). Operation Scheduled In Annex No1 is attached the details of the generation programmed for July 17, 2024. Royal Operation In Annex No.2 is attached the details of the actual generation on July 17, 2024. Movement of power plants and daily report of the CDC In Annex No3 the details of the Central Movement and Daily Report of the CDC are presented for July 17, 20th and 20th. Alla The transmission facilities were in normal service at the time before the forced disconnection, with the following particularities: • Unit N°1 of the Cumbres plant was out of service. Other relevant background The company STS S.A. points out: “Bird intervention within line 110 kV of S/E Antillanca associated with line 110 kV Antillanca - Chirre.” “On Wednesday, July 17, 2024 at 16:59 operates 52H1 of Substation Antillanca and 52H2 of Substation Chirre. This event leaves without electricity supply to some customers of the communes of Puyehue, Lake Ranco and Río Bueno. At 17:03 Substation Chirre is energiza, leaving the installation in service.”