Study for failure analysis EAF 310/2024 “Forced bar disconnection N°3 12 kV of S/E Macul” Date of issue: 07-08-2024 1. Detailed description of the disturbance 1. Date and Time of failure Date 17/07/2024 Time 08:32 Disconnected consumption (MW) 25.33 Prior system demand (MW) 10690.3 Percentage of disconnection 0.237 % Rating Apagon Not applicable (percentage of disconnection < 10%) 2. Identification affected installation Installation name S/E Macul / SE030T0835 Type of installation Substation Nominal voltage 110 kV, 20.4 kV, 12 kV and 12.5 kV Segment Area transmission Affected installation Society Transmitter Metropolitana S.A. RUT 77.611.649-1 Legal Representative Francisco Alliende Address Manuel Bulnes N°441, Osorno 3. Identification of the failed element Protection system associated with the S/E panel Macul / Name of the affected element SP080T0054SE030T0835 Owner of the fault element Transmisora Metropolitana SUT. or of its protections against a fault in distribution facilities, specifically in the feeder San Luis, which was not cleared by the protection of the headboard due to an internal fault that kept that equipment blocked. d.2 Physical Phenomenon: OPE26: Failure in protection or control system d.3 Reiteration: Reiteration Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Reiteration Physical Phenomenon in facilities of the same owner: If there have been failures in facilities of the same owner with the same physical phenomenon, during the last 24 months mobile. FALLA_ID NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES Intempsive disconnection of the company Enel Transmission Chile S.A. indicates that: “an EAF 294-2022 transformer 16-07-2022 monitoring of the transformer has been maintained”. N°2 110/12 kV of S/E Altamirano The company affected STM II S.A. identifies: “Occurred operation of the MT3P switch, it was used, the failure to perform. It proceeded to carry out the normalisation maneuvers of the Main Bar MT3 forced from bar. When analyzing the registers of the protections it was identified that the EAF 238-2023 03-06-2023 12 kV N°3 of the feeder The Queen operated, but its switch did not open. The Queen On Monday, June 5, 2023, a review of the entire protection scheme of the feeder La Reina (relay and switch) was carried out. The correct functioning of the protection was checked. However, an intermittent problem was identified in the opening mechanism of the switch (specifically in the ratchet), which was corrected. The company STM II S.A. indicates the following: “Once the OA of the MT2T switch occurred, the Echeñique feeder was transferred from the bar MT3T to the bar MT3P. Personnel of the Operations Guard was present in the substation La Reina, so it proceeded to verify the condition of the installation, without finding evidence of electrical explosion or discharge. The act was then proceeded to energize the Transfer Bar and the MT3T Bar. We attach the report of these tests. EAF bar 293-2023 05-07-23 Protection personnel rescued the records of the transfer protections 12 Ictinos feeder and MT3T switch. The protection of the S/E kV switch N°2 The MT2T did not generate oscillography or event records. Queen In the early morning of Wednesday, 12 July 2023, tests were carried out to protect the MT2T switch, with satisfactory result. We attach report of these tests. During the month of July, 2023, a review and verification of the wire connection of the current transformers associated with the protection of the MT2T switch will be carried out to identify the cause of the operation and to make the corrections if necessary.” The company STM II S.A. indicates: “Once the failure occurred, they went to the personal installation of STM and forced of the contractor personnel, and a visual inspection of the transformers of power transformers N°3, of the control panel in room and of the EAF 397-2023 N°C. In addition, a visual inspection of the equipment was carried out, without identifying samples visible disconnection of discharges. The event of forced protections was rescued and effective tests were carried out for these with a satisfactory transformation result EAF 489-2023 10-11-2023. N°4 220/23.5 kV In addition, an electromechanical maintenance of the equipment was carried out to the S/E switch The feeder's Proacer 1 switch was operated. Manzano On the other hand, the company indicated that it immediately normalized the poor contact in the power transformers on the 23.5 kV side of the transformer, the S/E operator's automatic operation, the S/S/23.5 kV resulted in an automatic operation. Politana II S.A. points out that EAF 019-2024 switch 17-01-2024 “during the first fortnight of February 2024, a 52ET1A S/E review of the protections of the MT1A switch and the Damascus feeder will be carried out.” Chicureo The company STM S.A. indicates the following: “Immediately happened the OA of the Tr. N°2, was sent personnel of operations, maintenance of protections and of maneuver equipment. A visual inspection of the equipment was carried out, finding no visible fault. Subsequent to this is requested the shutdown of the switch of 220 kV of the Transformer N°2 by forcing it from the high voltage side. EAF 125-2024 transformer 31-03-2024 In parallel, tests of closure and manual opening of the 220/23 kV N°2 switch of the MT side of the Transformer N°2, with results S/E The Manzano satisfactory, waiting for the part of the distribution network to be reported if the line can be again found. During the month of April of 2024, MT will be carried out the maintenance of the N° Transformer side switch of the Transct. ion S.A. notes: “Once present at the installation, STM personnel carried out a visual inspection without identifying electrical discharge samples. During the inspection, the CTBC counterflow relay was identified and no other protections were identified. The transformer gas monitor was checked finding the values within normal parameters. Authorization was requested to disconnect Power Transformer N°2, Disconnection proceeded to install personal protective land, after this, forced by the personnel to carry out the inspection of all the EAF 198-2024 transformer junction boxes 07-05-2024 mechanical protections which are located at the top of the N°2 220/23 kV Transformer. Moisture was identified in the CTBC counterflow relay box S/E Chicureo, this was what caused the OA of this transformer. It was proceeded to clean, dry and seal the CTBC counterflow relay box. All other boxes were checked to rule out any one in the same condition, no anomalies were detected. The correct maintenance is energized the transformer without observations”. Sociedad Transmisora Metropolitana S.A. indicates the following: “After the OA, the attention was coordinated with the operations guard and maintenance personnel. Once present in the personal installation STM carried out an inspection, identifying the master relay of the transformer N°1 and operating alarm of the CTCC relay of the TR1. There were no identified protections operated (electric and mechanical). At 11:39 hours the transformer N°1 was energized and at 11:45 the 12 kV bar is energized. Then it is coordinated with CGE the energization of the fault in 3 feeders 12 kV of the N°1 bar, all without novelty. transformer The morning of Saturday, June 15 was intervened the transformer for EAF 266-2024 14-06-2024 N°1 110/12 kV of investigating in greater detail the cause of this operation. All S/E Malloco the cases of joining of the mechanical protections, which are found in the upper part of the transformation, was detected the cause of the automatic operation. This box, all other connection boxes were checked to rule out any existing ones in the same condition, no anomalies are detected. Once corrective maintenance has been performed, the other unions have been checked and sealed, the transformer has been energized without observations.” Number of faults (no matter what Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation, during the last 24 mobile months. d.4 Electric phenomenon PR51: Protection of phase-time overcurrent. e. Details of the installation, equipment or element where the failure occurred The missing element corresponds to the protection system associated with the S/E Macul 52E19 switch, corresponding to an EFACEC relay model TPU-S420, according to the information available on the Coordinator's Infotechnical platform. The company Transmitter Metropolitana S.A. transmitted background regarding the maintenances performed in S/E Macul during the last 24 months. f. Urban or rural location according to DS 327/1997 The company Enel Distribución Chile S.A. points out: “Urbana regarding the company”. The failure is found 13122: Peñalollén. i. Date of delivery of the information to the Coordinator 48 hours report 5 days report Coordinated (19-07-2024) (24-07-2024) (24-07-2024) Metropolitan Transmitra Metropolitana S.A. (STM S.A.) 17-07-2024 24-07-2024 Enel Distribution Chile S.A. 18-07-2024-24-07-2024-07-2024) (24-07-2024) Metropolitana S.A. (STM S.A.) 17-07-2024 24-07-2024 Enel Distribution Chile S.A. 18-07-2024 24-07-2024-07-2024 2. Description of the equipment affected to. Generation System b. Transmission System Affected Element Segment Tram Time Dec. Time Norm. S/E Macul ST Z Area Bar 12 kV N°3 08:32 10:11 Ep Year Consumption consumption Disp. Disp. Dispón. Norm. (MW) pre-fall S/E Macul San Luis / E 19 S. Luis S.S.S. 54 S. 54 / E.19 S. 1 54 54 0.014 28 28 28 28 28 28 28 28 28 28 28 28 28 28 28 28 28 2 2 2 2 2 2 2 2 2 2 2 2 2 Mac Mac Mac Mac Mac: 32 28 28 28 28 28 28 28 28 28 2 Mac Mac: 32 2 Mac: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 10: 32 10: 10: 10: 10: 10: 10: 10: 32 10: 10: 10 Mac Mac Mac Mac Mac Mac Mac: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 32 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 32 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: 10: MW) pre-failure S/E Macul Froilán Roa / E21 SI 2.96 0.028 510 08:32 10:11 08:44 S/E Macul Los Cerezos / E18 SI 0.37 0.003 279 08:32 10:11 08:49 S/E Macul San Luis / E19 SI 0.99 0.009 1004 08:32 10:11 0:28 Total: 25.33 MW 0.237% 34130 - The amounts and times indicated correspond to the information provided by the companies Enel Distribution Chile S.A. and STM S.A. SI: The SEL S.E. Rated 0.77 1.65 0.20 0.1 S/E Macul Alessandri / E24 ENEL DX Regulated 2.28 1.65 0.23 0.5 S/E Macul Los Cerezos / E18 ENEL DX Regulated 1.59 1.65 0.28 0.5 S/E Macul San Luis / E19 ENEL DX Regulated 0.99 1.65 0.93 0.99 Customers Regulated : 4.6 MWh Free Clients : MWh Total : 4.6 MWh - The amounts and times indicated correspond to the information provided by the companies Enel Distribution Chile S.A. and STM S.A. - Average recovery speed. Rated recovery speed v/s Real recovery (mW) recovery (h) (MW) First 80 % 20.26 0.20 101.32 Previous Rated by S/E Transfer Rated by S/E Macul. - Rated recovery rate expected v/s Rango recovery (m) (mW) First Rated 80 % U20.32 Rated by U07 0.93 Renca and Ralco (U1 and U2). Operation Scheduled In Annex No1 the detail of the generation scheduled for July 17, 2024 is attached. Royal Operation In Annex No2 the detail of the actual generation of July 17, 2024 is attached. Central Movement and Daily Report of the CDC In Annex No3 the detail of the central movement and daily report of the CDC for July 17, 2024 is presented. 10:33 10:04 09:36 09:07 08:38 08:09 07:40 10:11 08:346% 10:11 08:35 12% 10:11 08:37 21% 10:11 08:40 08:40 40% 51% Real Recovery 10:11 08:41 68% 10:11 08:44 08:44 79% 81% Expected Recovery 10:11 08:46 90% 10:11 08:49 96% 10:11 09:28 100%