Study for failure analysis EAF 309/2024 “Operation of the EDAC-BF in S/E Constitution” Date of issue: 06-08-2024 1. General description of the interruption a. Date and Time of failure Date 16/07/2024 Time 12:58 Disconnected consumptions (MW) 15.10 Prior system demand (MW) 9395 Percentage of disconnection 0.161 % Rating Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Constitution / SE170T0058 Type of installation Substation Nominal voltage 66 kV Segment Zonal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Aristides Quezada Escobar Address Av. President Riesco N°5561, floor 17, Las Condes, Santiago. c. Identification of the failed element Name of the failed element S/E Constitution / SE170T0058 * Owner failed element CGE Transmission S.A. RUT 77.465.741-K Legal representative of the equipment Quezada Av. d.1 Origin and cause of failure Automatic opening of the switches 52E3 and 52E9 of S/E Constitution, by operation of the steps N°2 and N°1 of the EDAC-BF (Island Mode), respectively, during the operation on the island of the substation with Celco central regulating local frequency, due to an untimely decrease in the electrical frequency presumably caused by the disconnection of a PMGD connected to the distribution networks of that substation. d.2 Physical Phenomenon OPE6: Failures in third-party installations or in another segment. d.3 Restatement Renewing Physical Phenomenon in the affected installation: This installation has not been affected by the same physical phenomenon, during the last 24 mobile months. Restatement Physical Phenomenon in facilities of the same owner: Failures have occurred with affectation in facilities of the same owner with the same physical phenomenon, during the last 24 mobile months, corresponding to the Studies for Failure Analysis of the following table: FALLA_IDFALLA DATED: 214_2022 05-06-2022 installation of bird deterrents in structure N°19 LT 66 kV Monterrico - Monterrico-Cocharcas Cocharcas 29/06/2022, according to SD 2022053277”. The company CGE Transmission S.A. indicates the following short-term corrective actions: “On May 22, 2022, the request for automatic opening of the non-relevant modification project, NUP 3468, by means of the EAF 215_2022 52CT1 switch of 05-06-2022 which is proposed the replacement of switches 52CT1 and 52C2 S/E Chocalán of S/E Chocalán has been initiated in the PGP of the National Electric Coordinator, which includes the controls of both equipment. The MNR application has recently been initiated and proposes a period of 4 months to complete the replacement that is proposed, that is to be completed before October 31, 2022. The CGE Transmission S.A. forced disconnect does not indicate corrective actions to EAF 234_2022 SAF S-06-2022 short-term nor long-term. uptor 52ET2 The company CGE Transmission S.A. indicates that “The EAF 331_2022 15-08-2022 of S/E is carried out replacing reconnector equipment of Paño ET2 due to failure”. Quirihue Loss of supply EAF 388_2022 in the bar 23 kV of 20-10-2022 The company CGE Transmission S.A. that “does not apply”. S/E Quirihue Forced disconnection of EAF 422_2022 the bar 23 kV of S/E 15-11-2022 Not indicated. The Vega Untimely opening of the switch 52E9 of EAF 450_2022 09-12-2022 The company CGE Transmission S.A. that “does not apply”. S/E Construction Loss of supply EAF 472_2022 16-12-2022 The company CGE S.A. does not indicate corrective actions. in S/E Copiapó The company CGE Transmission S.A. indicates that the first action already Disconnection of was carried out and corresponded to a diagnostic inspection to the transformers switch 52CT1, carried out on Sunday 12/02/2023 hours of EAF. To improve the time of operation during the EAF 078_2023 Colored Loma - 17-02-2023 reconnection”. “In cloth B9 SE Colonel will be studied measures that Squadron will avoid that the elements of synchronism overwrite the sequential records”. In line 66 kV The company CGE Transmission S.A. points out that it does not apply to perform EAF 140_2023 27-03-2023 Rancagua - San corrective actions. Francisco de Mostazal Falla in 52C3 of S/E The company CGE Transmission S.A. points out the following: “No EAF 170_2023 San Francisco of 15-04-2023 consider corrective actions.” Mostazal Loss of supply The company CGE Transmission S.A. points out the following: “No EAF 190_2023 28-04-2023 in S/E Mahns considers corrective actions.”. Failure in switch The company CGE Transmission S.A. indicates: “Not considered EAF 217_2023 52C24 of S/E Marga 20-05-2023 corrective actions, failure of the transient nature, S/E SADilness Marga. .A. indicates the following: “It does not apply, forced disconnection of we consider that the operation of the MT general switch is bar N°1 23 EAF 225_2023 24-05-2023 produces correctly to the exposed condition. Although the S/E parent kV clears from the simultaneous failure is not what is expected, the operation Hurtado avoids major damage to the installations.” Forced disconnection of EAF 320_2023 bar 13.8 kV of S/E 30-07-2023 The company CGE Transmission S.A. that “does not apply”. Pacific The company CGE Transmission S.A. notes: “The company CGE Transmitación S.A. has carried out a review and inspection of the gap between the E161 and E162, place Fall in line 110 kV The place where the fall of the MT driver of distribution EAF 333_2023 05-08-2023 Eden - Carmen stop over transmission line, finding everything under normal conditions, thus ruling out some situation that could present complications in future”. Forced disconnection of the company CGE Transmission S.A. indicates: “There are no corrective actions”. • There are no other corrective actions to be carried out in segment EAF 477_2023 S/E 23 kV S/E 23-11-2023 transmission bar. Every time the protections operate Hernán Sources correctly.” Long-term corrective actions: • The company CGE Transmission S.A. indicates: “There are”. Short-term corrective actions: Loss of supply • The company CGE Transmission S.A. notes that “It does not apply”. EAF 514_2023 26-11-2023 in S/E Quirihue Long-term corrective actions: • The company CGE Transmission S.A. notes that “It does not apply”. CGE Transmission S.A. notes that an analysis of the opening of the protection scheme switch will be carried out, for the purpose of seeking an improvement that EAF 029_2024 52CT1 of S/E San 25-01-2024 transmission allows the influence of the load to generate Vicente de Tagua Tagua decoordination of protections. Force disconnection of the transformer N° 1103 EAF 140_2024 Sections”. Vicuña Number of faults (not importing Physical Phenomenon) in the same installation: No faults have occurred in the same affected installation during the last 24 mobile months. d.4 Electrical phenomenon FR81: Frequency. e. Installation details, equipment or element where the failure occurred The elements affected by this event correspond to the feeders associated with the E3 and E9 cloths of S/E Constitution, of which there is no greater background, according to the information available in the Coordinator's Infotechnical System. f. Urban or rural location according to DS 327/1997 Urban and rural. g. Proprietary of the owner regarding the origin of the External Failure h. Comuna where the failure is presented 7102: Constitution i. Date of delivery of information to the Coordinator Report of 48 hours Coordinated 5 days (18-07-2024) (23-07-2024) CGE S.A. 17-07-2024 17-07-2024 CGE Transmission S.A. 16-07-2024 01-08-2024 2. Description of the equipment affected by. Hfalting system / Consumption system c. Consumption. a Maria / E3 Constitution 2.60 0.028 9326 12:58 12:58 13:23 Constitution Purapel / E9 Constitution 12.50 0.133 1346 12:58 12:58 12:36 Total: 15.10 MW 0.161% 10672 - The amounts and times indicated correspond to what was reported by the company CGE S.A. 3. Estimate of the energy not supplied Feeder Type of time loss ENS Substation Company / Client income Consumption (MW) Indispon. (h) Desc. (h) (MWh) Constitution Santa Maria / E3 CGE Regulated 2.60 0.00 0.42 1.1 Constitution Purapel / E9 CGE Regulated 12.50 0.00 0.63 7.9 Customers Regulated : 9.0 MWh Free Clients : MWh Total : 9.0 MWh - The amounts indicated correspond to what was reported by the company CGE S.A. • Turn of recovery expected v/s actual recovery. Differences are appreciated between the actual recovery time compared to the availability time of the respective primary bar. The above, was due to the 20 % recovery due to the fact that they never lost the delivery of 3.07 M. pre-failure and post-failure system demand pre-failure: 9395.0 MW Frequency Regulation Distributed frequency control in the National Electrical System pre-failure, using Mussels (IEM), Cipresses (U1), Angostura (U3), Ralco (U2), El Toro (U1, U2, U3, U4) and Colbún (U2). Operation Scheduled In Annex No1 the details of the generation scheduled for July 16, 2024 are attached. Royal Operation In Annex No2 the details of the actual generation of July 16, 2024 are attached.