Estudio para análisis de falla EAF 309/2024
“Operación del EDAC-BF en S/E Constitución”
Fecha de Emisión: 06-08-2024
1. Descripción general de la interrupción
a. Fecha y Hora de la falla
Fecha 16/07/2024
Hora 12:58
Consumos desconectados (MW) 15.10
Demanda previa del sistema (MW) 9395
Porcentaje de desconexión 0.161 %
Calificación Apagón No aplica (porcentaje de desconexión < 10%)
b. Identificación instalación afectada
Nombre de la instalación S/E Constitución / SE170T0058
Tipo de instalación Subestación
Tensión nominal 66 kV
Segmento Transmisión Zonal
Propietario instalación afectada CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561, piso 17, Las Condes, Santiago.
c. Identificación del elemento fallado
Nombre del elemento fallado S/E Constitución / SE170T0058 *
Propietario elemento fallado CGE Transmisión S.A.
RUT 77.465.741-K
Representante Legal Iván Arístides Quezada Escobar
Dirección Av. Presidente Riesco N°5561, piso 17, Las Condes, Santiago.
(*) Si bien no hubo falla en el equipo indicado, corresponde a aquella instalación del sistema de transmisión que resultó
desconectada producto del evento ocurrido en redes de media tensión.
d.1 Origen y causa de la falla
Se produjo la apertura automática de los interruptores 52E3 y 52E9 de S/E Constitución, por
operación de los escalones N°2 y N°1 del EDAC-BF (Modo Isla), respectivamente, durante la
operación en isla de la subestación con central Celco regulando frecuencia local, debido a una baja
intempestiva en la frecuencia eléctrica provocada presumiblemente por la desconexión de un PMGD
conectado a las redes de distribución de dicha subestación.
d.2 Fenómeno Físico
OPE6: Fallas en instalaciones de terceros u en otro segmento.
d.3 Reiteración
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación no ha sido afectada por el
mismo fenómeno físico, durante los últimos 24 meses móviles.
Reiteración Fenómeno Físico en instalaciones del mismo propietario: Se han producido fallas con
afectación en instalaciones del mismo propietario con el mismo fenómeno físico, durante los últimos
24 meses móviles, correspondientes a los Estudios para Análisis de Falla de la siguiente tabla:
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS
La empresa CGE Transmisión S.A. indica lo siguiente: “Se realizará
Falla en la línea 66 kV
EAF 214_2022 05-06-2022 la instalación de disuasivos de ave en la estructura N°19 LT 66 kV
Monterrico - Cocharcas
Monterrico-Cocharcas el 29/06/2022, según SD 2022053277”.
La empresa CGE Transmisión S.A. indica las siguientes acciones
correctivas de corto plazo: “Con fecha 22 de mayo de 2022 se ha
inició en la PGP del Coordinador Eléctrico Nacional la solicitud de
Apertura automática del proyecto de modificación no relevante, NUP 3468, mediante el
EAF 215_2022 interruptor 52CT1 de 05-06-2022 cual se propone el reemplazo de los interruptores 52CT1 y 52C2
S/E Chocalán de S/E Chocalán, lo cual incluye los controles de ambos equipos.
La solicitud MNR se ha iniciado recientemente y propone un plazo
de 4 meses para completar el reemplazo que se propone, es decir,
debe ser finalizado antes del 31 de octubre de 2022”.
Desconexión forzada de
La empresa CGE Transmisión S.A. no indica acciones correctivas a
EAF 234_2022 barra 23-06-2022
corto ni largo plazo.
13.2 kV de S/E Licantén
Apertura intempestiva
del interruptor 52ET2 Las empresas CGE S.A. y CGE Transmisión S.A. no indican
EAF 330_2022 15-08-2022
de S/E acciones correctivas a corto ni largo plazo.
Quirihue
Apertura intempestiva
del interruptor 52ET2 La empresa CGE Transmisión S.A. indica que “Se realiza el
EAF 331_2022 15-08-2022
de S/E reemplazo equipo reconectador de Paño ET2 debido a falla”.
Quirihue
Pérdida de suministro
EAF 388_2022 en la barra 23 kV de 20-10-2022 La empresa CGE Transmisión S.A. que “no aplica”.
S/E Quirihue
Desconexión forzada de
EAF 422_2022 la barra 23 kV de S/E 15-11-2022 No se señalan.
La Vega
Apertura intempestiva
del interruptor 52E9 de
EAF 450_2022 09-12-2022 La empresa CGE Transmisión S.A. que “no aplica”.
S/E
Constitución
Pérdida de suministro
EAF 472_2022 16-12-2022 La empresa CGE S.A. no indica acciones correctivas.
en S/E Copiapó
La empresa CGE Transmisión S.A. indica que la primera acción ya
Desconexión de fue realizada y correspondió a una inspección de diagnóstico al
transformadores interruptor 52CT1, efectuada el domingo 12/02/2023 en horas de
EAF 054_2023 06-02-2023
66/13.2 kV de S/E madrugada (SD N°2023011474). En esta inspección se pudo
Curicó determinar el daño en las bobinas de apertura del interruptor
52CT1.
La empresa CGE Transmisión S.A. señala: “En el paño B1 de SE
Loma Colorada, se estudiará la habilitación de elementos de cierre
Falla en línea 66 kV
contra falla para mejorar el tiempo de operación durante la
EAF 078_2023 Loma Colorada - 17-02-2023
reconexión”. “En paño B9 SE Coronel se estudiarán medidas que
Escuadrón
eviten que los elementos de sincronismo sobrescriban a los
registros secuenciales”.
Falla en línea 66 kV La empresa CGE Transmisión S.A. señala que no aplica realizar
EAF 140_2023 27-03-2023
Rancagua - San acciones correctivas.
Francisco de Mostazal
Falla en 52C3 de S/E
La empresa CGE Transmisión S.A. señala lo siguiente: “No se
EAF 170_2023 San Francisco de 15-04-2023
consideran acciones correctivas.”.
Mostazal
Pérdida de suministro La empresa CGE Transmisión S.A. señala lo siguiente: “No se
EAF 190_2023 28-04-2023
en S/E Mahns consideran acciones correctivas.”.
Falla en interruptor La empresa CGE Transmisión S.A. indica: “No se consideran
EAF 217_2023 52C24 de S/E Marga 20-05-2023 acciones correctivas, falla de naturaleza transitoria, intermitencias
Marga en la comunicación.”.
Desconexión forzada de La empresa CGE Transmisión S.A. señala que: “Se realizará la
EAF 220_2023 barra N°2 13.8 kV de 23-05-2023 corrección de los ajustes horarios en las unidades de control de los
S/E Molina paños C2 y C11”.
La empresa CGE Transmisión S.A. indica lo siguiente: “No Aplica,
Desconexión forzada de
consideramos que la operación del interruptor general de MT se
barra N°1 23
EAF 225_2023 24-05-2023 produce correctamente ante la condición expuesta. Si bien el
kV de S/E Padre
despeje de la falla simultánea no es lo que se espera, la operación
Hurtado
evita daño mayor en las instalaciones.”.
Desconexión forzada de
EAF 320_2023 barra 13.8 kV de S/E 30-07-2023 La empresa CGE Transmisión S.A. que “no aplica”.
Pacífico
La empresa CGE Transmisión S.A. señala: “Se realizó revisión e
inspección del vano AT comprendido entre las E161 y E162, lugar
Falla en línea 110 kV El donde se produjo la caída del conductor de MT de distribución
EAF 333_2023 05-08-2023
Edén - Alto del Carmen sobre línea de Transmisión, encontrando todo en condiciones
normales, descartando así alguna situación que pudiese presentar
complicaciones a futuro”.
Desconexión forzada de La empresa CGE Transmisión S.A. indica: “No existen acciones
EAF 356_2023 barra 23 kV N°1 de S/E 20-08-2023 correctivas a realizar en segmento de transmisión. Toda vez que
La Portada las protecciones operan correctamente.”
Acciones correctivas a corto plazo:
• “Normalizar sincronización horaria del equipo relé SEL 351R
con reloj satelital de la instalación.
Desconexión forzada de
• No existen otras acciones correctivas a realizar en segmento
EAF 477_2023 barra 23 kV de S/E 03-11-2023
de transmisión. Toda vez que las protecciones operan
Hernán Fuentes
correctamente.”
Acciones correctivas a largo plazo:
• La empresa CGE Transmisión S.A. indica: “No hay”.
Acciones correctivas a corto plazo:
Pérdida de suministro • La empresa CGE Transmisión S.A. señala que “No aplica”.
EAF 514_2023 26-11-2023
en S/E Quirihue Acciones correctivas a largo plazo:
• La empresa CGE Transmisión S.A. señala que “No aplica”.
CGE Transmisión S.A. señala que se realizará un análisis del
Apertura del interruptor
esquema de protecciones, para efectos de buscar una mejora que
EAF 029_2024 52CT1 de S/E San 25-01-2024
permita evitar que la influencia de la carga genere
Vicente de Tagua Tagua
descoordinación de protecciones.
Desconexión forzada
del transformador N°3
EAF 140_2024 06-04-2024 No se indican.
66/15 kV de S/E
Chivilcán
Desconexión forzada
del transformador N°1 CGE Transmisión S.A. señala “Revisar la factibilidad de
EAF 190_2024 06-05-2024
110/23 kV de S/E sincronización horaria en protecciones”.
Vicuña
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas
en la misma instalación afectada durante los últimos 24 meses móviles.
d.4 Fenómeno eléctrico
FR81: Frecuencia.
e. Detalles de la instalación, equipo o elemento donde se produjo la falla
Los elementos afectados por este evento corresponden a los alimentadores asociados a los paños E3
y E9 de S/E Constitución, de los cuales no se cuenta con mayores antecedentes, según la
información disponible en el Sistema Infotécnica del Coordinador.
f. Ubicación urbana o rural según DS 327/1997
Urbano y rural.
g. Proposición del propietario respecto del origen de la falla
Externa
h. Comuna donde se presenta la falla
7102: Constitución
i. Fecha de entrega de la información al Coordinador
Informe de 48 horas Informe de 5 días
Coordinado
(18-07-2024) (23-07-2024)
CGE S.A. 17-07-2024 17-07-2024
CGE Transmisión S.A. 16-07-2024 01-08-2024
2. Descripción del equipamiento afectado
a. Sistema de Generación
b. Sistema de Transmisión
c. Consumos
Pérdida de
Alimentador % consumo Clientes H. H. H.
Subestación Comuna Consumo
/Paño pre-falla afectados Desc. Dispon. Norm.
(MW)
Constitución Santa María / E3 Constitución 2.60 0.028 9326 12:58 12:58 13:23
Constitución Purapel / E9 Constitución 12.50 0.133 1346 12:58 12:58 13:36
Total: 15.10 MW 0.161% 10672
- Los montos y horarios señalados corresponden a lo informado por la empresa CGE S.A.
3. Estimación de la energía no suministrada
Alimentador Tipo de Pérdida de Tiempo Tiempo ENS
Subestación Empresa
/Paño cliente Consumo (MW) Indispon. (h) Desc. (h) (MWh)
Constitución Santa María / E3 CGE Regulado 2.60 0.00 0.42 1.1
Constitución Purapel / E9 CGE Regulado 12.50 0.00 0.63 7.9
Clientes Regulados : 9.0 MWh
Clientes Libres : MWh
Total : 9.0 MWh
- Los montos señalados corresponden a lo informado por la empresa CGE S.A.
• Curva de recuperación esperada v/s recuperación real.
Se aprecian diferencias entre el horario de recuperación real respecto del horario de disponibilidad de
la barra primaria respectiva. Lo anterior, se debió a que nunca se perdió el suministro de la barra
primaria.
• Velocidad promedio de recuperación.
Tiempo Velocidad de
Potencia
Rango recuperación recuperación
(MW)
(h) (MW/h)
Primer 80 % 12.08 0.63 19.07
Último 20 % 3.02 0.63 4.77
100 % Total 15.10 0.63 23.84
4. Descripción de las configuraciones en los momentos previo y posterior a la falla
Demanda del sistema previo a la falla: 9395.0 MW
Regulación de Frecuencia
Control distribuido de frecuencia en el Sistema Eléctrico Nacional previo a la falla, mediante las
centrales Mejillones (IEM), Cipreses (U1), Angostura (U3), Ralco (U2), El Toro (U1, U2, U3, U4) y
Colbún (U2).
Operación Programada
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 16 de julio de 2024.
Operación Real
En Anexo Nº2 se adjunta el detalle de la generación real del día 16 de julio de 2024.