Study for failure analysis EAF 308/2024 “Failure to close the switch 52C2 of S/E Latorre” Date of issue: 06-08-2024 1. Detailed description of the disturbance a. Date and Time of failure Date 15/07/2024 Time 17:44 Disconnected consumption (MW) 0.4 Prior system demand (MW) 10608 Percentage of disconnection 0.004 % Rate Apagon does not apply (percentage of disconnection < 10%) b. Installation identification affected Installation name S/E Latorre / SE021T0058 Type of installation Substation Nominal voltage 66 and 15 kV Segmento Zoneal transmission Owner affected installation CGE Transmission S.A. RUT 77.465.741-K Legal representative Iván Quezada Escobar Address Av. President Riesco N°5561, Floor 14, Las Condes c. Identification of the failed element Name of the failed element S/E Switch 52C2 of S/E Latorre / SE021T0058* Owner Fault element CGE Transmission S.A. RUT 77.465.741-K S/E Latorre 52C2 switch during service recovery maneuvers after failure in distribution networks, specifically in the La Marina feeder, protected by the aforementioned switch. The cause of the failure was due to an intermittance in communications. d.2 Physical Phenomenon: OPE26: Failure in protection or control system. Resolution 30989-2019 of the Superintendency of Electricity and Fuels associates to the Physical Phenomenon indicated the following background: • Maintenance of the last 24 months of equipment that produces the fault. • Frequency of protection operation, including a technical report (how protections operated and how they should have operated). Of these, in this case only the first (not submitted by the company) applies, as there was no protection operation. d.3 Restatement Phenomenon Physical repetition in the affected installation: this facility has been affected by the same physical phenomenon, during the last 24 mobile months (EAF 443/2023). ils. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmitación S.A. points out: “• The on-site inspection to the substation is carried out to determine the causes of the disconnection and the integrity of all its installations is determined. Opening • The affected equipment is questioned and events are observed in the untimely panel of ET1 and E2, where it is found that they both record EAF 311-202 27-07-2022 52ET1 switch by overcurrent and the relay of the circuit La Higuera with indication of S/E Incahuasi manual opening local.” • The intelligent candado system will be installed in the access gate to the substation. • Perimetral lighting system will be enabled in courtyards of the substation. CGE Transmitación S.A. indicates: “A study will be carried out to review and verify the coordination of the current settings of the control units of the C5 and CT2 cloths, the date of delivery will be at the end of November 2022. It will be coordinated with the unit of FrontBEN. Scheduled registration to Opening through the SD N°2022092591”. EAF 369-2022 switch 52C2 07-10-2022 “There is a project requested within the Decree Free Transmission of S/E Victoria Zonal, Extension Works N°198/2019, NUP 1579. The project consists in the replacement of the current transformer 66/13,2 kV of 6 MVA by a transformer of 66/13,2 kV of capacity 16 MVA in the S/E Victoria, with their respective cloths of connection to the rods of high and medium voltage. The project also contemplates the extension of the bar of 66 kV, of the yard of medium voltage and the construction of two cloths for future feeders, a position for the seccionator of bar, a position for the outlet of the transformer and a position for the bank of condenserators”. Disconnection of the company CGE Transmission S.A. notes that: Transformer “By means of the SD N°202097476, for the day 08-11-2022, has EAF 383-2022 SE-10-2022 No1 66/23 kVs of programmed the review and proofs of schemes of the SEFITATION or IF 2022000687, is established to continue with the development of: 1. Conduct relay tests GE T60 S1 T4, to confirm or rule out equipment failures. 2. Perform tests in TTCC of the 110 kV HT4 cloth, and control loops associated with GE T60 S1 T4 relay, to rule out or confirm equipment failure or control wires. 3. Depending on the results obtained in points 1 and 2, a study of analysis and simulation of secondary currents of the forced core of the TC, wired to the GE T60 S1 relay of the HT4 cloth, will be performed to determine an EAF 394-2022 transformer 23-10-2022 new adjustment of the function of overcurrent timed neutral 110 110 110/23 kV N°4 of kV NEUTRAL TOC1, which includes all cases of actual faults in S/E Calama distribution networks connected to side 23 kV, which produce the occurrence of residual current calculated in TC side 110 kV (considering that it should not exist due to the connection of the Dyn Cabe 1 transformer), should highlight that the concession contract already carried out during the above mentioned services. To company CGE Transmission S.A. indicates that the corrective actions of long term will be determined after carrying out the mentioned tests of short term. Forced disconnection of bar EAF 419-2022 12-11-2022 Does not apply. 66 kV of S/E Squadron CGE Transmission S.A. points out that it will review and perform the improvement in the disconnection of the control wiring associated to the relay Form 6 of the cloth CT1 of S/E San forced of the Miguel. It will also review and correct the correspondence of phases of the EAF 424-2022 19-11-2022 bar 15 kV of control units, since the control unit Form 6 of the cloth C1 saw S/E Michael the failure in phase C, the control unit Form 6 of the cloth CT1 saw it in phase A and the support relay of the cloth CT1 SEL-387 saw it in phase C. The company CGE Transmission S.A. indicates that during the month of December the Fall of 2022 will enter in service the communication to the SCADA system, through EAF 427-2022 switch 52C6 21-11-2022 from S. the analysis of the fault is carried out, determining the need to perform the verification of the F60 protection equipment of the 52C30 feeder. The F60 protection verification service of the 52C30 feeder is programmed as soon as possible. A service of modification of the forced configuration of the EAF 485-2022 22-12-2022 control and the communications of the remote trip between the F60 relay of the 13.8 kV CT1 bar cloth towards the F60 relay of the C30 cloth, where the logic S/E High Hospice responsible for the remote trip will be eliminated. The company CGE Transmission S.A. points out that the replacement of the current reconnector equipment of the C30 cloth by a NOJA RC15 reconnector equipment is contemplated, to be executed the first half of 2025. CGE Transmission S.A. indicates that the installation of a relay (SEL-Disconnection 351) was carried out in a provisory way, for the purpose of determining the origin of the forced signal of the opening, producing a new failure of 05.01.4/23 in which was generated the possible operation EAF 002-2023 The S/E Talcahuano relay master, measurements are made determining that the switch associated with that valve failed, so its replacement is carried out. It fails in disconnector EAF 012-2023 09-01-2023 Not indicated. 89B1 of S/E Tap Off Santa Clara Transformer disconnection EAF 051-2023 06-02-2023 Not applicable. No1 66/13.2 kV of S/E Victoria FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following short-term corrective actions: “The first action has already been carried out and corresponded to a diagnostic inspection to the 52CT1 switch, carried out on Sunday 12/02/2023 in the early hours (SD N°20231474). In this inspection the damage to the opening coils of the 52CT1 switch was determined, so it was not possible to recover the equipment to the service. These damaged elements were removed in order to request the manufacture of the replacement coils, to perform the repair at short notice. In this inspection, 52T2T2T2 was addressed to 387 the opening, 12th. 0 to perform effective opening tests with primary current forced injection, which were successful and the EAF control was programmed 054-2023 transformers 06-02-2023 with the correct date including the year in order to avoid data loss. 66/13.2 kV of S/E It should be noted that 52C10 and its protections were audited by Curicó technical staff at the request of the National Electrical Coordinator in 2022, being in good condition. In view of the fact that during the tests of the Technical Audit and the tests of Sunday 12/02/2023 the 52C10 was found normal but did not open during the failure of 06/02/2023, its replacement was scheduled for Sunday 26/02/2023. “Respect of the damaged SEL751A backup relay, its replacement is estimated within April 2023.” The company CGE Transmission S.A. indicates the following corrective action of the long term: “Finally, the continuous current distribution board will be replaced, in order to update the thermomagnetic switches in an estimated period of three months”. and E3 (NUP 3702 of PGP platform), of switch 52ET1 according to the Forced Course N°202304094 of 17-02-2023. of S/E Marquesa Fault in switch 52C3 The company CGE Transmission S.A. indicates that it has carried out revision of unit of EAF 074-2023 of S/E San 14-02-2023 control and local tests with the equipment. Francisco de Mostazal Disconnection The company CGE Transmission S.A. indicates the following: forced of the “It program according to SD 202304484, the revision and empowerment of EAF 103-2023 transformer 05-03-2023 of alarms of equipment associated with the transformer N°4. Consider work N°4 66/15 kV of SCADA in system of the substation and NODO San Fernando”. S/E San Fernando Disconnection The company CGE Transmission S.A. indicates that it has corrected the imperced contact of the terminal of the cell of the feeder Paillihue (52C11) of S/E The EAF 107-2023 of 15 kV N° Francisco S-03-2023 Angeles, during work S. EAF 182-2023 28-04-2023 52B1 switch fails in power sources or components of the RTU. of S/E Angol After successful tests on control and operation of the S/E Angol 52B1 switch are carried out, EAF 187-2023 switch 52B1 switch. The company CGE Transmitación S.A. indicates: “There will be tests in 52C3 reconnector operatives, which includes closure orders and EAF 187-2023 switch 52C3 28-04-2023 opening, both remote from SCADA and locals in caseta, and in S/E Chacahuin panel proper to the 52C3 control.” The company CGE Transmitación S.A. notes that: “The clarification of the responsibility of the elements that exist today in the S/E Vallenar C6 panel will be managed by means of the TAF205 operation, because they do not register within the assets of CGET and Transelec does not know their responsibility in the cloth. Disconnection of Infotecnica Transelecnica property (Pa. Otecciones, que, Eden due to the increase in short circuit levels, would not be selective in its operation. Tests will be managed to control and reconnector of the cloth C6 due to not being able to access the events by Software and panel”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVAS Failure in the EAF 274-2023 switch 52C1 23-06-2023 CGE Transmission S.A. indicates that it does not apply. of S/E Las Arañas The company CGE Transmission S.A. indicates: “It is carried out replacement of control battery F5 associated with 52E23 Latorre, not observing active alarms Failure in due to battery failure after replacement. Monitoring of the state EAF 304-2023 switch 52E23 19-07-2023 of the new battery, finding that this one is found with normal S/E parameters of S/E Calama of operation. It is worth noting that the last operational inspection carried out to SE Calama was carried out on 07/07/2023. In that opportunity no indication of battery failure”. of the company CGE Transmission S.A. indicates: “Programming tests of the EAF 366-2023 21-08-2023 switch 52CT1 set Relé - Reconnector of the cloth C3. (date 07-09-2023).” of S/E Punitaqui Failure in system The company CGE Transmission S.A. indicates: “Intervention is carried out in control node of the EAF 408-2023 14-09-2023 Scada Temuco to normalize data intermittance according to SDCF cloth C6 of S/E 2023083822”. Chivilcán The company CGE Transmission S.A. indicates: “The disconnection of branch of control that generates the trip from the Disconnection of relief valve, in order to ensure that such equipment does not generate forced from the operations unwanted on the transformer. The above thing while the EAF 414-2023 transformers 21-09-2023 is carried out the change of valve. N°5 66/23 kV of Through the SD No2023083073, the switch of the S/E Pullinque transformer T5 on the Saturday of September 30 of 2023 of the purpose of verification equipment, this CEG is realized. dor 52C3 de S/E San Francisco de Mostazal. S/E San Francisco The company CGE S.A. does not indicate corrective actions in the short term. by Mostazal Falla in the control system of the company CGE Transmission S.A. indicates: “The actuator card EAF 432-2023 07-10-2023 cloth C2 de S/E of the switch 52C2 Cto. Cocalán in SE Las Cabras.” Las Cabras The company CGE Transmission S.A. indicates: “A discrepancy was detected in the fault phase reported by the SEL 387 and the SEL 351, in its channels associated with the winding of MT of the power transformer T1. It will be programmed activity in the field to investigate and solve the discrepancy, before 31 December 2023. A time difference in the relays will also be detected that will be corrected Opening of the same activity. EAF 445-2023 switch 52CT1 19-10-2023 By means of the revision of the adjustments and of the events recorded S/E problem will be analyzed by S/E Latorre if the program 2023 will not be corrected. To find and correct the cause of the non-operation in this fault. It will be programmed activity before December 31, 2023”. The company CGE Transmitación S.A. indicates the following: “The adjustment of the residual overcurrent of the protection SEL-387 of the Transformer T4. Under the SD N°2023103207 will be deactivated the function of residual overcurrent, until its coordination is verified, maintaining the function of residual overcurrent in the protection SEL-311C of the system 2”. Disconnection The company CGE Transmitación S.A. indicates the following: “On November 30th forced from the 2023, a request for modification will be sent to CEN not relevant EAF 464-2023 transformer 28-10-2023 SMNR, together with the study of approval of adjustments by the project N°4 154/66 kV of replacement of the protections of the transformer T4 in S/E Los Angeles. S/E Los Angeles The replacement will be for protections of the same brand and model, but last generation in order to enable its remote communication and connection to a new satellite clock, which will also be placed in the case4. or of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of the 2024”. FALLA NAME_FALLA DATE_FALLA ACTIONS_CORRECTIVES The company CGE Transmission S.A. indicates the following: “The revision of the adjustment of the residual overcurrent of the protection SEL-387 of the Transformer T4. Under the SD N°20231207 will be deactivated the function of residual overcurrent, until its coordination is verified, keeping operational the function of residual overcurrent in the protection SEL-311C of the system 2”. The company CGE Transmission S.A. indicates the following: “On November 30, 2023, a request for modification not relevant SMNR will be sent to CEN, along with the study of approval of adjustments by the project of replacement of the protections of the transformer T4 in S/E Los Angeles. Disconnection will be by protections of the same brand and model, but forced of the last generation, in order to enable its remote communication and EAF 469-2023 transformer 29-10-2023 connection to a new clock, since the T4 will be placed k4 will be installed. the service of the replacement of protections of the Transformer T4 in S/E Los Angeles will be carried out the second week of the month of March of the 2024.” “The above also includes as improvement the installation of a new satellite clock in this control booth, which will solve the inconvenience of the time stamp of the protections installed in that booth, in particular the protections of the cloth A2 of S/E Los Angeles analyzed. The installation of the satellite clock is expected to be carried out before the putting into service of the protections committed for the month of March of 2024 since it does not require authorization via PGP platform, so it is only expected of the arrival of the equipment, which is estimated in January of 2024, period in which the new satellite clock will be installed.” The company CGE Transmission S.A. indicates the following: “The hourly synchronization of relays in S/E Escurórón, cloths C1 and CT2. Compromet for February 2024. Disconnection At the time of the inspection on the ground, it was possible to be noticed that the relé-forced memory of the 387 that had previously had failed After that, tests were carried out at command level and S/E revision operating squad, which proved successful. SEL-387 relay tests will be carried out to verify operation, dated 31 March 2024”. CGE Transmission S.A. notes the following: “Protections are disabled via GE-D30 T4 relay software on the day 05-01-2024 by ICF N°2024001995. The above, due to the fact that in this relay are associated the states, squad control and alarms of the equipment of the HT4 cloth. The probability of failure of the master relay 86BH associated with the 50BF and 87B scheme will be investigated. Control channels are reviewed to rule out problems associated with damaged control cables. Work performed on the 02 and 04 of disconnection January 2024 forced bar 110 will be managed the timing normalisation of the relays GE EAF 003-2024 02-01-2024 kV of S/E T60 needed to remove problems associated to damaged control cables. Work performed on the 1st and 4th January 2024 forced bar bar 110V will be managed to improve the timing of the first week of relays EAF 003-2024 02-01-2024 kV ft of S/E T60. In response to the emergency, the immediate replacement of the control and switch of the cloth E1” by S/E Hernán Fuentes is carried out. CGE Transmission S.A. points out that “Coordinations are initiated to schedule the replacement in March 2024 of the GE-D30 relay of the cloth T4 with constant restarts”. CGE Transmission S.A. points out the following: “Since the event of 2 January was still being analyzed and, considering this second event, it was decided to shut down the unit by means of Forced Course Disconnection N°2024002522, while awaiting the forced operation of the EAF 011-2024 08-01-2024 response from the manufacturer. bar 13.8 kV N°2 Coordinations to replace the GE-D30 relay of the cloth HT4, from S/E Copypó work that is expected to be completed in March 2024, if it is counted with the approval of the National Electric Coordinator. Normalizing the time synchronization of the reslés GE T60 of the cloth HT4”.